{
 "filesRead": 846,
 "rawCandidates": 28,
 "deduped": 27,
 "confirmed": [
  {
   "file": "Dynawo/Electrical/Controls/Machines/VoltageRegulators/Standard/BaseClasses/RectifierRegulationCharacteristic.mo",
   "variable": "y \u2014 the FEX rectifier regulation factor of block RectifierRegulationCharacteristic. Its documented/physical meaning is a de-rating fraction on [0,1] (it multiplies the exciter output voltage Ve to produce EfdPu); the block's own documentation describes it as a five-mode characteristic that is a symmetry mapping [0,1]->[0,1]. There is NO min/max, no Limiter, and no saturation on y itself.",
   "guard": "elseif u > ULow and u < UHigh  (line 32). u is the block's continuous SISO input, never a discrete/Boolean. Its concrete drivers, all continuous algebraic quantities that jump at network events: AcRotatingExciter.mo -> u = division.y = Kc*IrPu / integratorVariableLimits.y (rotor current over exciter output voltage); BaseSt4.mo / St4b.mo / St4c.mo -> u = Kc*IrPu / potentialCircuit.vE, where vE = |Kp*utPu + j*(Ki + j*XlPu*Kp)*itPu| is a direct algebraic function of the terminal voltage and stator current; BaseSt6.mo / St6b.mo -> same Kc*IrPu / potentialCircuit.vE; ExAc1.mo -> u = Kc*IrPu / max(VExcPu, 1e-6); Ac7c.mo / Ac8c.mo -> u = Kc1*VfePu / (vE or Kp).",
   "expression": "y = sqrt(UHigh - u ^ 2);",
   "severity": "MEDIUM",
   "refute_reasoning": "All three checks hold: `u` is the block's continuous SISO input driven by `Kc*IrPu/vE` where `vE` is a pure algebraic function of terminal voltage/current (PotentialCircuit.mo), Dynawo's `RELATIONHYSTERESIS` macro (DYNModelManagerCommon.h:94) provably freezes the branch selection at `relationsPre` during algebraic restoration, and there is no clamp on `y` anywhere in the block or its drivers \u2014 I reproduced the failure end-to-end on stock v1.7.0 (`/home/user/Dynawo/bug128/fexprobe/`), where the frozen sqrt branch is re-evaluated at the post-jump input and the run dies with `Model error: Argument of sqrt(load.UHigh - load.u ^ 2.0) was ... -0.249975`. One correction to the candidate: it is not a silent NaN \u2014 OMC/Dynawo emit an explicit radicand assertion that calls `throwStreamPrintWithEquationIndexes`, so the manifestation is a hard simulation abort rather than residual contamination (and note the sqrt branch alone never leaves [0,1]; the sibling `1 - A1*u` and `A2*(1-u)` branches are the ones that do).",
   "impact_reasoning": "The pattern is real (branches compile to RELATIONHYSTERESIS, which reads relationsPre[] when solveContinuous, and in-guard u<UHigh=0.75 is safe while the expression only needs u>sqrt(0.75)=0.866 to break), but the consequence is not HIGH: in BaseGeneratorSynchronous.mo efdPu occurs only in `ufPu = efdPu.value*(Kuf*rTfoPu)` feeding `ufPu = RfPPu*ifPu + der(lambdafPu)/omegaNom`, a leaf that never enters the flux-linkage/Park/terminal.i algebraic block, and the Ac7c/Ac8c/St4b/St6b paths likewise terminate at integrator inputs \u2014 so y cannot perturb terminal current or P/Q injection inside the restoration the way ElectronicLoad's connectedShare did. The finder's NaN claim is also factually wrong: omcDynawo emits a domain guard that calls throwStreamPrintWithEquationIndexes (\"Argument of sqrt(...UHigh - ...division.y ^ 2.0) was %g should be >= 0\"), a string present in the shipped .so files, so the out-of-guard sqrt aborts the run rather than propagating NaN."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPQProp/HvdcPQProp.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to the converter reactive capability [Q1MinPu, Q1MaxPu]; the whole if/elseif/else tree exists solely to enforce that bound (no min/max is used)",
   "guard": "else branch of `if QInj1RawPu <= Q1MinPu then ... elseif QInj1RawPu >= Q1MaxPu then ... else`, i.e. the continuous condition Q1MinPu < QInj1RawPu < Q1MaxPu, where `QInj1RawPu = if modeU1 then QInj1RawModeUPu else - Q1RefPu` and `QInj1RawModeUPu = - Q1RefPu + QPercent1 * NQ1`",
   "expression": "QInj1Pu = QInj1RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on clean Dynawo v1.7.0: flipping the discrete input modeU1 at t=1 (which jumps continuous QInj1RawPu from 0.1 to 0.6 with Q1MaxPu=0.2) exports one sample with QInj1Pu = 0.600000 \u2014 3x the converter's reactive limit \u2014 from the stale unclamped `else` branch during the mode-frozen algebraic restoration, and it is not an export artifact (bus voltage 1.005455 vs correct 1.001484 and terminal current 0.594 vs 0.197 are the network solution closed on that injection). All three checks hold: the guard is a relation on a continuous algebraic quantity, `QInj1Pu = QInj1RawPu` is unbounded outside its guard, and there is no min/max or downstream saturation \u2014 QInj1Pu feeds straight into s1Pu = V*conj(i), while the sibling models GeneratorPQProp.mo:40 and BaseHvdcP.mo:47 use exactly the clamped idiom.",
   "impact_reasoning": "QInj1Pu's only consumer is BaseHvdc.mo:75 `QInj1Pu = -Q1Pu`, feeding `s1Pu = Complex(P1Pu, Q1Pu)` = `terminal1.V * conj(terminal1.i)` (lines 69-70), so the unclamped `else QInj1Pu = QInj1RawPu` branch directly and algebraically fixes the terminal-1 current injected into the network solve \u2014 no der() state, no downstream limiter, inside the network algebraic loop. Corroborated by the same family clamping active power the mode-immune way (`P1Pu = max(min(PMaxPu, P1RefPu), -PMaxPu)`, BaseHvdcP.mo:47) while reactive power uses branch selection, and by both guard drivers (NQ1 from the SVC's tSample sample-and-hold, Q1RefPu) being step-jumping continuous external inputs."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPQProp/HvdcPQProp.mo",
   "variable": "QInj2Pu \u2014 reactive power injected at terminal 2, bounded by meaning to [Q2MinPu, Q2MaxPu]",
   "guard": "else branch of `if QInj2RawPu <= Q2MinPu then ... elseif QInj2RawPu >= Q2MaxPu then ... else`, i.e. Q2MinPu < QInj2RawPu < Q2MaxPu, where `QInj2RawPu = if modeU2 then QInj2RawModeUPu else - Q2RefPu` and `QInj2RawModeUPu = - Q2RefPu + QPercent2 * NQ2`",
   "expression": "QInj2Pu = QInj2RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on a stock v1.7.0 install: with NQ2 fed by a VRRemote reading the terminal-2 voltage and a node fault at B2, the mode-frozen algebraic restoration evaluates the stale `else` branch and exports QInj2Pu = 0.595976 against Q2MaxPu = 0.3 (199% of the limit; 133% at a milder VRRemote gain), and the sample's bus voltage (0.505511 vs the corrected 0.502593) proves the network genuinely closed on that out-of-limit injection rather than it being an export artifact. All three checks hold: NQ2/Q2RefPu are declared continuous in HvdcPQProp.extvar and jump algebraically with the bus voltage, the `else` branch assigns the raw value which is out-of-band by construction outside its guard, and there is no clamp on the branch nor any downstream saturation (QInj2Pu = -Q2Pu feeds terminal2 directly; q2Status is a log-only flag that already read GenerationMax during the escape). Severity MEDIUM rather than HIGH because the excursion is bounded by the size of the demand jump rather than blowing up through a small denominator as in the exemplar, it lasts one restoration sample, and it is only externally visible under the ALGEBRAIC_J_UPDATE restoration policy.",
   "impact_reasoning": "QInj2Pu feeds a purely algebraic chain with no clamp and no state in between: HvdcPQProp.mo:73 sets QInj2Pu = QInj2RawPu (bounded only by its guard), BaseHvdc.mo:76 gives QInj2Pu = -Q2Pu, and BaseHvdcP.mo:41-42 gives s2Pu = Complex(P2Pu, Q2Pu) = terminal2.V * conj(terminal2.i), so an out-of-limit QInj2Pu is imposed directly as the terminal-2 reactive current injection inside the network algebraic loop. Q2MinPu/Q2MaxPu are plain parameters enforced only by the sibling branches that mode-freezing bypasses, and the when-blocks only set status/limit flags that never feed back into QInj2Pu."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPQProp/HvdcPQPropDangling.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to [Q1MinPu, Q1MaxPu]",
   "guard": "else branch of `if QInj1RawPu <= Q1MinPu then ... elseif QInj1RawPu >= Q1MaxPu then ... else`, i.e. Q1MinPu < QInj1RawPu < Q1MaxPu, with `QInj1RawPu = if modeU1 then QInj1RawModeUPu else - Q1RefPu`, `QInj1RawModeUPu = - Q1RefPu + QPercent1 * NQ1`",
   "expression": "QInj1Pu = QInj1RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on HvdcPQPropDangling itself: flipping the discrete input modeU1 jumps the continuous guard variable QInj1RawPu from 0.1 to 0.6, and the frozen `else` branch exports QInj1Pu = 0.600000000000 against Q1MaxPu = 0.2 (3x the reactive limit), with the network genuinely solved on it (terminal1.i.im 0.5940 vs 0.1971, bus U 1.005455 vs 1.001484); there is no clamp on the reactive path (QInj1Pu feeds s1Pu = V*conj(i) directly, and the `when` block only sets status flags), unlike the branchless P1Pu = max(min(PMaxPu,P1RefPu),-PMaxPu) in the same model. Severity MEDIUM rather than HIGH because the guard variable is not voltage-dependent, so ordinary faults do not trigger it (only a modeU1 flip or a jumping NQ1), and continuous setpoint ramps are root-found cleanly \u2014 but the solver-setting dependence (ALGEBRAIC_J_UPDATE, as shipped in Dynawo's DynaWaltz/Nordic example) is identical to the confirmed ElectronicLoad exemplar, which I verified also shows zero excursions under the default ALGEBRAIC.",
   "impact_reasoning": "QInj1Pu feeds BaseHvdc.mo:75 `QInj1Pu = -Q1Pu` into `s1Pu = terminal1.V*conj(terminal1.i)` where terminal1.i is a flow variable summed at the bus, so the unclamped else-branch value directly sets the reactive current the network solver must close, with no downstream limiter. The guard variable QInj1RawPu = -Q1RefPu + QPercent1*NQ1 rides VRRemote's unsaturated proportional term NQ = Gain*(deltaUInt + URef - URegulated), so it jumps with the bus voltage at faults \u2014 closing an unlimited algebraic loop (QInj1Pu -> bus voltage -> URegulated -> NQ1 -> QInj1RawPu) during mode-frozen restoration."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPQProp/HvdcPQPropDiagramPQ.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to the PQ-diagram window [QInj1MinPu, QInj1MaxPu]",
   "guard": "else branch of `if QInj1RawPu <= QInj1MinPu then ... elseif QInj1RawPu >= QInj1MaxPu then ... else`; BOTH sides of the comparison are continuous: QInj1RawPu (= -Q1RefPu + QPercent1*NQ1 when modeU1) and QInj1MinPu/QInj1MaxPu = tableQInj1Min.y[1]/tableQInj1Max.y[1], CombiTable1D lookups driven by PInj1Pu",
   "expression": "QInj1Pu = QInj1RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "All three checks hold: both guard sides are continuous (Q1RefPu/NQ1/P1RefPu are type=\"continuous\" in the .extvar; the limits are CombiTable1D lookups of PInj1Pu = -max(min(PMaxPu,P1RefPu),-PMaxPu)), the `else` branch assigns the explicitly unlimited QInj1RawPu with no clamp, and QInj1Pu feeds the network directly via QInj1Pu = -Q1Pu, s1Pu = terminal1.V*conj(terminal1.i). Reproduced on the installed model: SolverSIM with a constant Q setpoint and a P1RefPu step gives QInj1Pu = 0.150 against QInj1MaxPu = 0.050 (3x) at the \"Algebraic mode change at t = 1.01\" restoration, and SolverIDA with a modeU1 flip gives QInj1Pu = 2.150 against QInj1MaxPu = 0.500 (4.3x). Severity MEDIUM rather than \"stronger than the fixed-limit variant\": the moving-limit path does NOT violate under SolverIDA, whose root finder lands exactly on QInj1RawPu == QInj1MaxPu, and the excursion is a single-step transient that self-corrects at the next mode evaluation.",
   "impact_reasoning": "QInj1Pu is a pure algebraic variable that feeds the network directly: QInj1Pu = -Q1Pu (BaseHvdc.mo:75) -> s1Pu = Complex(P1Pu,Q1Pu) = terminal1.V*conj(terminal1.i) (BaseHvdc.mo:69-70), so an out-of-guard QInj1Pu = QInj1RawPu sets the terminal-1 current injected into the AC node equation, with no der() state and no downstream limiter. The guard is doubly reachable because QInj1Min/MaxPu are not parameters but CombiTable1D lookups on PInj1Pu (BaseDiagramPQTerminal1.mo:33-34, BaseHvdcPDiagramPQ.mo:22-23), so the PQ window itself jumps at a P step; notably the same base class clamps active power with max(min(...)) (BaseHvdcP.mo:47) while this reactive saturation uses the mode-freeze-vulnerable if-tree."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPQProp/HvdcPQPropDiagramPQ.mo",
   "variable": "QInj2Pu \u2014 reactive power injected at terminal 2, bounded by meaning to the PQ-diagram window [QInj2MinPu, QInj2MaxPu]",
   "guard": "else branch of `if QInj2RawPu <= QInj2MinPu then ... elseif QInj2RawPu >= QInj2MaxPu then ... else`, with QInj2MinPu/QInj2MaxPu = CombiTable1D lookups on PInj2Pu and QInj2RawPu = -Q2RefPu + QPercent2*NQ2 (modeU2)",
   "expression": "QInj2Pu = QInj2RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on stock Dynawo v1.7.0 (MRE at /home/user/Dynawo/hvdct2b): toggling the discrete input modeU2 at t=1s makes the continuous guard variable QInj2RawPu jump 0.10 -> 0.90 inside the event, and the frozen `else` branch (HvdcPQPropDiagramPQ.mo:73, `QInj2Pu = QInj2RawPu;`, no min/max) exports QInj2Pu = 0.90 against QInj2MaxPu = 0.50 -- a genuine algebraic solve, not an export artifact, since 0.90 lies outside both neighbouring samples and the network closed on it (B2 voltage 1.001486 -> 1.009403, matching the predicted 1.0 + P*R + Q*X = 1.0095 for Q=0.9; terminal2.i.im 0.0974 -> 0.8896), while q2Status had already flipped to GenerationMax; nothing clamps it downstream (QInj2Pu = -Q2Pu feeds terminal2 directly). Caveat: the candidate's own stated trigger -- P1RefPu stepping PInj2Pu and moving the CombiTable1D limits -- does NOT reproduce (worst excursion 3.8e-10, pure interpolation noise; MRE at /home/user/Dynawo/hvdct2), because P1RefPu is a *continuous* external variable so any source driving it leaves a trajectory the zero-crossing root-finder resolves before the branch goes stale; the defect is real but reachable only from the QInj2RawPu side of the guard.",
   "impact_reasoning": "The unclamped else branch (QInj2Pu = QInj2RawPu) feeds a purely algebraic chain to the network: BaseHvdc.mo:76 QInj2Pu = -Q2Pu, then BaseHvdcP.mo:41-42 s2Pu = Complex(P2Pu,Q2Pu) = terminal2.V*conj(terminal2.i), so QInj2Pu directly determines the terminal-2 current in the same algebraic system re-solved at events, with no der() state, limiter, or filter on the path. The guards are satisfiably stale because QInj2RawPu depends on continuous external inputs NQ2/Q2RefPu while the bounds QInj2Min/MaxPu are CombiTable1D lookups on PInj2Pu, which jumps when running.value toggles or P1RefPu crosses PMaxPu."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPQProp/HvdcPQPropDanglingDiagramPQ.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to the PQ-diagram window [QInj1MinPu, QInj1MaxPu]",
   "guard": "else branch of `if QInj1RawPu <= QInj1MinPu then ... elseif QInj1RawPu >= QInj1MaxPu then ... else`, with QInj1MinPu/QInj1MaxPu = tableQInj1Min.y[1]/tableQInj1Max.y[1] driven by PInj1Pu, and QInj1RawPu = -Q1RefPu + QPercent1*NQ1 (modeU1)",
   "expression": "QInj1Pu = QInj1RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced directly on HvdcPQPropDanglingDiagramPQ with a NodeFault at bus B1 and NQ1 driven by a real VRRemote (no Boolean input in the case): at the fault instant U1Pu jumped 1.00099->0.84064, NQ1 0->0.641, QInj1RawPu 0.150->0.791, and the frozen `else` branch exported QInj1Pu=0.791377 against QInj1MaxPu=0.5 (158% of the PQ-diagram limit) with terminal1_i_im=0.947 vs 0.603 one microsecond later, so the unclamped value really drove network current; QInj1Pu=-Q1Pu feeds s1Pu=V*conj(i) with no downstream saturation, the only max/min in the chain bounding P not Q. Note the candidate's stated primary trigger (PInj1Pu jump shifting the table limits) does NOT reproduce \u2014 hvdcmre3 only touches the limit exactly \u2014 and a bare continuous NQ1 step is caught by root-finding (residual 8e-9); the excursion requires the guard variable to teleport across the window at a discrete event (fault, confirmed here; or modeU1 flip, 2.15 vs 0.5 on the sibling).",
   "impact_reasoning": "QInj1Pu feeds the terminal-1 injection algebraically with no state or limiter in between: BaseHvdc.mo:75 QInj1Pu = -Q1Pu, :69 s1Pu = Complex(P1Pu,Q1Pu), :70 s1Pu = terminal1.V*conj(terminal1.i), and terminal1.i is a flow variable in the bus KCL, so a stale else-branch evaluation of the explicitly unlimited QInj1RawPu (documented in BasePQPropDangling.mo:23 as \"without taking limits into account\") injects out-of-diagram reactive current directly into the network algebraic loop. The guard window itself also jumps at events, since QInj1Min/MaxPu are CombiTable1D lookups on PInj1Pu = -max(min(PMaxPu,P1RefPu),-PMaxPu), which snaps on a P1RefPu step or side-1 running toggle."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPTanPhi/HvdcPTanPhi.mo",
   "variable": "QInj2Pu \u2014 reactive power injected at terminal 2, bounded by meaning to [Q2MaxPu, Q2MinPu]",
   "guard": "else branch of `if QInj2RawPu >= Q2MaxPu then ... elseif QInj2RawPu <= Q2MinPu then ... else`, i.e. Q2MinPu < QInj2RawPu < Q2MaxPu, with `QInj2RawPu = tanPhi2Ref * PInj2Pu`",
   "expression": "QInj2Pu = QInj2RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on stock Dynawo 1.7.0: with a P1RefPu Step (0.1->1.0) coincident with a node fault, HvdcPTanPhi exports one solved sample with QInj2Pu = 0.712500000 against Q2MaxPu = 0.3 (237.5% of the reactive limit) \u2014 the stale unclamped `else` branch QInj2Pu = QInj2RawPu evaluated outside its guard, and genuinely fed to the network (bus-2 voltage in that sample is +0.00408 pu high, matching X*dQ = 0.01*(0.7125-0.3)). All three checks hold: QInj2RawPu is a continuous Real driven by the continuous external inputs P1RefPu/tanPhi2Ref (Dynawo rejects discrete sources on them), the else branch is bound-violating out-of-guard, and there is no clamp anywhere (HvdcPTanPhi.mo:44 -> BaseHvdc.mo:76 sign flip -> BaseHvdcP.mo:41 straight into terminal2). Controls isolate the cause: setpoint step alone clamps correctly (0.300000003), fault alone leaves QInj2RawPu pinned, widening terminal-1 limits still breaches terminal 2, and SolverSIM reproduces it; the required ALGEBRAIC_J_UPDATE restoration setting is the same one the confirmed exemplar BUG-128 uses in all its cases.",
   "impact_reasoning": "Confirmed HIGH: the unclamped branch `QInj2Pu = QInj2RawPu` feeds the network algebraically with nothing in between \u2014 BaseHvdc.mo:76 gives `QInj2Pu = -Q2Pu`, and BaseHvdcP.mo:41-42 gives `s2Pu = Complex(P2Pu, Q2Pu)` and `s2Pu = terminal2.V * ComplexMath.conj(terminal2.i)`, so an out-of-guard QInj2Pu directly sets the terminal-2 injected current in the algebraic solve, with no der() state, no internal limiter, and no other constraint on Q2Pu/terminal2.i anywhere in the inheritance chain. Strong corroboration that this is a genuine instance rather than a false positive: BaseHvdcP.mo clamps active power with a true `max(min(PMaxPu, P1RefPu), -PMaxPu)` (immune to mode-freezing) while HvdcPTanPhi.mo:39-45 clamps reactive power with a bare if/elseif tree whose `else` branch is the unbounded one and which \u2014 unlike the sibling HvdcPQProp.mo \u2014 has no `when`-based qStatus latching; the one caveat is that the guard variable QInj2RawPu = tanPhi2Ref * PInj2Pu depends on setpoint inputs rather than bus voltage, so the trigger is a P1RefPu/tanPhi2Ref step or a running.value transition rather than the exemplar's fault-clearing voltage jump."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPTanPhi/HvdcPTanPhiDangling.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to [Q1MinPu, Q1MaxPu]",
   "guard": "else branch of `if QInj1RawPu >= Q1MaxPu then ... elseif QInj1RawPu <= Q1MinPu then ... else`, with `QInj1RawPu = tanPhi1Ref * PInj1Pu`",
   "expression": "QInj1Pu = QInj1RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on stock Dynawo v1.7.0: with a tanPhi1Ref step landing on the same instant as a fault-clearing mode change, the frozen `else` branch exports QInj1Pu = 1.65 pu against Q1MaxPu = 0.5, and the bus voltage in that same sample is 0.011266 pu higher than the corrected sample \u2014 matching X*dQ = 0.01*1.15 \u2014 proving the network genuinely closed on the unclamped injection, with no min/max anywhere in the inheritance chain. Severity is MEDIUM rather than HIGH because, unlike the ElectronicLoad exemplar, QInj1RawPu has no dependence on the network state (a fault alone moves it not at all, and a setpoint step alone is caught by IDA's root-finder), so the violation needs the input jump to coincide exactly with a network mode change \u2014 a 100 ns offset eliminates it.",
   "impact_reasoning": "QInj1Pu is the sole equation fixing Q1Pu and thus terminal1.i.im via BaseHvdc.mo's algebraic s1Pu = Complex(P1Pu,Q1Pu) = terminal1.V*conj(terminal1.i) \u2014 it is the network injection boundary condition, not a der() state or monitor, and has no min/max clamp. Existing IDA runs in /home/user/Dynawo/verify_tanphi_dangling confirm it: with a tanPhi1Ref step co-timed with fault clearing at t=1.1, the stale pass-through branch yields QInj1Pu=1.65 against Q1MaxPu=0.5 (330%), driving terminal1.i.im to 1.62119 instead of 0.495044 and shifting the solved bus voltage from 1.00447 to 1.01573 pu."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPTanPhi/HvdcPTanPhiDiagramPQ.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to the PQ-diagram window [QInj1MinPu, QInj1MaxPu]",
   "guard": "else branch of `if QInj1RawPu >= QInj1MaxPu then ... elseif QInj1RawPu <= QInj1MinPu then ... else`; both sides continuous: QInj1RawPu = tanPhi1Ref * PInj1Pu and QInj1MaxPu/QInj1MinPu = CombiTable1D lookups on PInj1Pu",
   "expression": "QInj1Pu = QInj1RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced in an MRE on HvdcPTanPhiDiagramPQ: with a P-setpoint step coincident with fault clearing, the frozen `else` branch exported QInj1Pu = 0.75 (= tanPhi1Ref*PInj1Pu) while QInj1MaxPu had already updated to 0.10, and the network was actually solved at that point (B1 U = 1.006402 vs 0.999949 correct) \u2014 no clamp anywhere, since QInj1Pu feeds directly into s1Pu = terminal1.V*conj(terminal1.i). Severity is MEDIUM rather than HIGH because the guards are voltage-independent (a fault alone gives zero excursion) so the trigger requires a setpoint jump simultaneous with another event, and the expression is bounded by |tanPhi1Ref|*PMaxPu rather than truly unbounded.",
   "impact_reasoning": "QInj1Pu's only other equation is BaseHvdc.mo:75 `QInj1Pu = -Q1Pu`, and Q1Pu feeds `s1Pu = Complex(P1Pu, Q1Pu); s1Pu = terminal1.V * conj(terminal1.i)` \u2014 so an out-of-window QInj1Pu is solved directly into terminal1.i, the current injected into the bus, inside the network algebraic loop with no der(), filter, or downstream clamp anywhere in the chain. The unclamped branch `QInj1Pu = QInj1RawPu` is bounded only by its own guard against the CombiTable1D PQ-diagram limits; the trigger class is narrower than the exemplar (setpoint steps in tanPhi1Ref/P1RefPu and the running switch-off, not voltage jumps) and the frozen value is bounded by |tanPhi1Ref|*PMaxPu, but it still exceeds the diagram window several-fold and lands on the injection equation itself."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPTanPhi/HvdcPTanPhiDiagramPQ.mo",
   "variable": "QInj2Pu \u2014 reactive power injected at terminal 2, bounded by meaning to the PQ-diagram window [QInj2MinPu, QInj2MaxPu]",
   "guard": "else branch of `if QInj2RawPu >= QInj2MaxPu then ... elseif QInj2RawPu <= QInj2MinPu then ... else`, with QInj2RawPu = tanPhi2Ref * PInj2Pu and QInj2MaxPu/QInj2MinPu = CombiTable1D lookups on PInj2Pu",
   "expression": "QInj2Pu = QInj2RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on stock Dynawo v1.7.0: with a P1RefPu setpoint step coinciding with a fault clearing (SolverIDA), the mode-frozen restoration sample at t=1.0 exports QInj2Pu = 1.800000 against QInj2MaxPu = 0.190000 \u2014 exactly the unclamped else-branch tanPhi2Ref*PInj2Pu = 2.0*0.9 \u2014 and the network genuinely closes on it (U2Pu 1.018531 vs the corrected 1.002754, the +0.0158 pu being the line drop of the 1.61 pu over-injection); SolverSIM shows the same 1.8 for a full step at hMax 0.01/0.001/0.0001, and there is no clamp on the expression nor any downstream saturation. One correction: the guard chain is decoupled from the network (PInj2Pu depends only on the external P1RefPu setpoint, so a fault alone leaves it bit-constant), so the trigger is a setpoint step rather than a voltage jump.",
   "impact_reasoning": "QInj2Pu feeds the network purely algebraically with no clamp or state in between: BaseHvdc.mo:76 gives QInj2Pu = -Q2Pu, and BaseHvdcP.mo:41-42 set s2Pu = Complex(P2Pu, Q2Pu) = terminal2.V * conj(terminal2.i), so a frozen out-of-guard QInj2Pu = QInj2RawPu directly sets the terminal-2 injected current in the bus KCL / nonlinear algebraic loop. Trigger is narrower than the exemplar (the guard variable tanPhi2Ref*PInj2Pu depends on external setpoints, not bus voltage, so it jumps on setpoint steps rather than fault clearing) and the overshoot is bounded by |tanPhi2Ref|*PMaxPu/KLosses, but the PQ-diagram limiter is still implemented as branch selection instead of max(min(...)) and is defeated by mode-frozen restoration."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPTanPhi/HvdcPTanPhiDanglingDiagramPQ.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to the PQ-diagram window [QInj1MinPu, QInj1MaxPu]",
   "guard": "else branch of `if QInj1RawPu >= QInj1MaxPu then ... elseif QInj1RawPu <= QInj1MinPu then ... else`, with QInj1RawPu = tanPhi1Ref * PInj1Pu and QInj1MaxPu/QInj1MinPu = tableQInj1Max.y[1]/tableQInj1Min.y[1] driven by PInj1Pu",
   "expression": "QInj1Pu = QInj1RawPu;",
   "severity": "HIGH",
   "refute_reasoning": "Empirically reproduced on HvdcPTanPhiDanglingDiagramPQ: at a fault-clearing/P1Ref-step coincidence the frozen `else` branch assigns QInj1Pu = QInj1RawPu = 0.750 against the PQ window [-0.100, +0.100] (7.5x), which also exceeds the pre-event window [-0.5, +0.5] \u2014 ruling out a limit-staleness artifact \u2014 and the dynawo.log shows the algebraic restoration running before the second \"Algebraic mode change at t = 1.1\" that belatedly flips the guard. No clamp exists anywhere downstream and the excursion propagates into the network solution (terminal1.i.im = 0.735 vs 0.090 one sample later); reproduces on both IDA and SolverSIM, and independently via a tanPhi1Ref step.",
   "impact_reasoning": "Traced in /home/user/dynawo-install/dynawo/ddb/Dynawo/Electrical/HVDC/BaseClasses/BaseHvdc.mo: QInj1Pu = -Q1Pu (L75) -> s1Pu = Complex(P1Pu, Q1Pu) (L69) -> s1Pu = terminal1.V * ComplexMath.conj(terminal1.i) (L70), with terminal1.V/i declared continuous external variables in the .extvar \u2014 so QInj1Pu algebraically sets the terminal-1 injected current and closes an algebraic loop with the network solve, with no der() state and no downstream limiter (the only min/max in the chain clamps P1Pu, never Q). The candidate branch \"QInj1Pu = QInj1RawPu\" is bounded solely by its guard QInj1MinPu < QInj1RawPu < QInj1MaxPu, so a stale-mode evaluation injects QInj1RawPu = tanPhi1Ref*PInj1Pu straight past the PQ-diagram window into terminal current; the guard variables really can jump because P1Pu switches between 0 and the reference on a runningSide1 transition (BaseHvdcPDangling.mo L29-35), which discontinuously moves both QInj1RawPu and the table-derived QInj1Max/MinPu. Consequence is HIGH, though the excursion is magnitude-bounded by |tanPhi1Ref|*PMaxPu rather than unbounded as in the ElectronicLoad exemplar."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPV/HvdcPV.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1 in Q-mode (modeU1 = false), bounded by meaning to [Q1MinPu, Q1MaxPu]",
   "guard": "else branch of `if - Q1RefPu <= Q1MinPu then ... elseif - Q1RefPu >= Q1MaxPu then ... else`, i.e. the continuous condition Q1MinPu < -Q1RefPu < Q1MaxPu on the reactive-power setpoint input Q1RefPu",
   "expression": "Q1Pu = Q1RefPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on stock Dynawo 1.7.0: with modeU1=false and Q1RefPu stepped from -0.1 to -0.3 (Q1MaxPu=0.2), SolverSIM exports QInj1Pu = 0.300000000 = -Q1RefPu at t=1.01 while q1Status is still Standard \u2014 the stale `else` branch (Q1Pu = Q1RefPu, with QInj1Pu = -Q1Pu at BaseHvdc.mo:75) solved outside its own guard \u2014 and the bus voltage sits at 1.002480 versus the settled 1.001484, proving the network was genuinely closed on the over-limit injection rather than it being an export artifact. In-range setpoint steps produce zero out-of-range samples (ruling out a generic solver-lag artifact), the effect is symmetric on the Q1MinPu side, it scales exactly with -Q1RefPu (0.3/0.5/0.7/1.0/1.5/2.5/5.0), and nothing clamps the path \u2014 in contrast to the active-power path in the same base class, BaseHvdcP.mo:47, which does use max(min(...)).",
   "impact_reasoning": "The unclamped Q-mode branch Q1Pu = Q1RefPu (HvdcPV.mo:81) feeds straight into BaseHvdc.mo:69-70, s1Pu = Complex(P1Pu, Q1Pu) and s1Pu = terminal1.V * conj(terminal1.i), which solves the flow variable terminal1.i (ACPower.mo:17) into the node's Kirchhoff balance, with U1Pu = |terminal1.V| closing the algebraic loop \u2014 no min/max/limiter exists anywhere on that path. The asymmetry with the sibling active-power equation P1Pu = max(min(PMaxPu, P1RefPu), -PMaxPu) (BaseHvdcP.mo:47) confirms the reactive path is the unprotected one, and since Q1RefPu is an unbounded continuous external input (HvdcPV.extvar:22) the out-of-guard reactive injection has no ceiling at all."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPV/HvdcPV.mo",
   "variable": "QInj2Pu \u2014 reactive power injected at terminal 2 in Q-mode (modeU2 = false), bounded by meaning to [Q2MinPu, Q2MaxPu]",
   "guard": "else branch of `if - Q2RefPu <= Q2MinPu then ... elseif - Q2RefPu >= Q2MaxPu then ... else`, i.e. Q2MinPu < -Q2RefPu < Q2MaxPu on the setpoint input Q2RefPu",
   "expression": "Q2Pu = Q2RefPu;",
   "severity": "HIGH",
   "refute_reasoning": "All three checks hold: Q2RefPu is a continuous input (HvdcPV.extvar declares it type=\"continuous\"; BaseVoltageRegulation.mo:20 `input Types.ReactivePowerPu Q2RefPu`) that jumps at events, the else branch `Q2Pu = Q2RefPu` combined with `QInj2Pu = -Q2Pu` (BaseHvdc.mo:76) is fully unclamped (note the contrast with BaseHvdcP.mo:47, which DOES clamp P via max/min), and nothing downstream saturates it. My MRE at /home/user/Dynawo/hvdcpv_q2 (HvdcPV, modeU20=false, Q2MaxPu=0.5, Q2RefPu stepped -0.10 -> -2.00) reproduces the exemplar's exact three-sample fingerprint: under IDA with a coincident fault clearing, t=1.000000 exports QInj2Pu=2.000000 with U2Pu=B2_bus_UPu=1.020091904 (the network genuinely re-solved on the 2.0 pu injection, vs 1.005460 for the correct 0.5 pu) before mode processing corrects it \u2014 and under SolverSIM the wrong state is not a single sample but is held for a full solver step (2.0 pu for all of t in (1.0, 1.5] at hMax=0.5), i.e. worse than the ElectronicLoad exemplar in both magnitude (4x, up to 10x at larger steps) and duration; the only mitigation is that under IDA with the setpoint step as the sole event, root-finding on the guard brackets the crossing and caps the violation at ~1e-9 (or the solve fails outright for very large steps). Terminal 1 (Q1RefPu, HvdcPV.mo:76-82) is the identical unclamped mirror.",
   "impact_reasoning": "The unclamped else-branch Q2Pu = Q2RefPu feeds QInj2Pu = -Q2Pu (BaseHvdc.mo:76) into s2Pu = Complex(P2Pu, Q2Pu) = terminal2.V * conj(terminal2.i) (BaseHvdcP.mo:41-42), the only equations fixing terminal2.i, with no der() and no limiter anywhere in the path. Confirmed by simulation: a Q2RefPu step to -2.0 with Q2MaxPu=0.50 yields QInj2Pu=2.0 (4x the limit) at the t=1.5 mode-frozen algebraic restoration, driving terminal2.i.im to 1.959 instead of 0.495 and the B2 bus voltage to 1.0201 pu instead of 1.00546 pu."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPV/HvdcPVDangling.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1 in Q-mode (modeU1 = false), bounded by meaning to [Q1MinPu, Q1MaxPu]",
   "guard": "else branch of `if - Q1RefPu <= Q1MinPu then ... elseif - Q1RefPu >= Q1MaxPu then ... else`, i.e. Q1MinPu < -Q1RefPu < Q1MaxPu on the setpoint input Q1RefPu",
   "expression": "Q1Pu = Q1RefPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced directly: with modeU10=false and a Step taking Q1RefPu from -0.15 to -2.0, HvdcPVDangling holds the stale `else` branch (Q1Pu = Q1RefPu) through the mode-frozen restoration and exports QInj1Pu = 2.000 against Q1MaxPu = 0.90 (222%), with no clamp anywhere downstream \u2014 the excursion reaches the network (terminal1.i.im 0.147 -> 1.959, bus U 1.00099 -> 1.01911) before snapping back to 0.900 one solver step later. Q1RefPu is a genuinely continuous external variable (type=\"continuous\" in HvdcPVDangling.extvar) that jumps at a time event, and the magnitude is step-size-independent while the duration scales with hMax (shipped examples use hMax=10 s); the same base class clamps the active-power path explicitly, confirming the Q path simply lacks saturation.",
   "impact_reasoning": "The unguarded branch \"Q1Pu = Q1RefPu\" yields QInj1Pu = -Q1RefPu with no clamp, and BaseHvdc.mo feeds it through three purely algebraic equations (QInj1Pu = -Q1Pu; s1Pu = Complex(P1Pu, Q1Pu); s1Pu = terminal1.V * conj(terminal1.i)) so an out-of-limit value becomes the terminal-1 current/injection directly inside the network KCL algebraic solve, with no der() state or internally-limited block in between. Reinforcing evidence: Q1RefPu is a continuous external input per the .extvar, ReactivePowerPu carries no min/max attributes, and active power in the same base class is explicitly clamped via max(min(...)) while reactive power relies only on branch guards."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPV/HvdcPVDiagramPQ.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1 in Q-mode (modeU1 = false), bounded by meaning to the PQ-diagram window [QInj1MinPu, QInj1MaxPu]",
   "guard": "else branch of `if - Q1RefPu <= QInj1MinPu then ... elseif - Q1RefPu >= QInj1MaxPu then ... else`, where QInj1MinPu/QInj1MaxPu = tableQInj1Min.y[1]/tableQInj1Max.y[1], CombiTable1D lookups driven by the continuous PInj1Pu",
   "expression": "Q1Pu = Q1RefPu;",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced in Dynawo 1.7.0: with modeU1=false the stale `else` branch (Q1Pu = Q1RefPu, no clamp anywhere in the chain \u2014 the only min/max is on P1Pu) is solved against the new PQ window after PInj1Pu jumps, exporting QInj1Pu=0.350 against QInj1MaxPu=0.100 with a network-consistent terminal1.i=1.0011+0.3388j and U1Pu=1.00244, i.e. 3.5x the diagram limit. Trigger is narrower than claimed under IDA (a P-step alone is root-found exactly at PInj1Pu=-0.5, so it needs a coincident fault event), but under SolverSIM the P-step alone suffices and the violation persists a full solver step; magnitude is capped by the diagram span rather than unbounded, hence MEDIUM.",
   "impact_reasoning": "The unguarded branch's Q1Pu feeds BaseHvdc.mo:69-70 (s1Pu = Complex(P1Pu,Q1Pu); s1Pu = terminal1.V*conj(terminal1.i)), making it the algebraic constant-power terminal-1 injection solved in an algebraic loop with the bus voltage \u2014 no der() state, no limiter, and the only other consumer (QInj1PuQNom) is monitoring. The guards are genuinely jumpable: QInj1Min/MaxPu come from CombiTable1D lookups on PInj1Pu, which jumps on a P1RefPu step or runningSide1 toggle, narrowing the PQ window so the frozen \"Q1Pu = Q1RefPu\" branch yields an out-of-diagram injection."
  },
  {
   "file": "Dynawo/Electrical/Loads/ElectronicLoad.mo",
   "variable": "connectedShare (Real, physically a fraction on [0,1]: \"Share of the load that is currently connected\")",
   "guard": "elseif UPu.value < Ud1Pu then ... else (i.e. the branch is selected only while Ud2Pu <= UPu.value < Ud1Pu, and the inner branch only while UPu.value > UMinPu); UPu.value is the continuous bus-voltage magnitude, which jumps at fault application/clearing",
   "expression": "connectedShare = ((UMinPu - Ud2Pu) + recoveringShare * (UPu.value - UMinPu)) / (Ud1Pu - Ud2Pu);",
   "severity": "HIGH",
   "refute_reasoning": "All three checks hold: UPu.value is a purely algebraic bus-voltage magnitude (ImPin, = abs(terminal.V)) that jumps at fault clearing while the filtered state UMinPu stays frozen, both UPu-dependent branches are linear and unbounded with gain 1/(Ud1Pu-Ud2Pu)=5, and there is no min/max/limiter on connectedShare or any downstream saturation (PPu = PRefPu*(1+deltaP)*connectedShare). Verified in the reproduction curves: connectedShare = 2.498121955786 = (0.999624391157-0.5)/0.2 exported at t=1.1 with PPu at 250% of reference, and the sample's bus voltage is depressed by exactly the extra line drop that load implies, proving the frozen-mode algebraic solve genuinely converged there rather than it being an export artifact.",
   "impact_reasoning": "Traced in source: ElectronicLoad.mo:38 computes unclamped connectedShare (declared `Real connectedShare(start = 1)`, no min/max/limiter anywhere), which feeds directly into the terminal injection at ElectronicLoad.mo:48-49 (PPu = PRefPu*(1+deltaP)*connectedShare; QPu = QRefPu*(1+deltaQ)*connectedShare), and BaseLoad.mo:42-43 ties those algebraically to the terminal via SPu = Complex(PPu,QPu) = terminal.V * conj(terminal.i) \u2014 with BaseLoad.mo:46 (UPu.value = |terminal.V|) closing a pure algebraic loop terminal.V \u2192 UPu \u2192 connectedShare \u2192 PPu/QPu \u2192 terminal.i with no der() breaking it (UMinPu is the only state and sits outside the loop). So an out-of-guard evaluation (e.g. UPu jumping above Ud1Pu at fault clearing while the recovery branch is still frozen: Ud2Pu=0.6, Ud1Pu=0.85, UMinPu=0.6, recoveringShare=1, UPu=1.0 gives 1.6, and deeper dips reach the reported 2.498) is injected as real P/Q into the network solve rather than being smoothed by a state or limiter \u2014 the finder's HIGH is correct."
  },
  {
   "file": "Dynawo/Electrical/Machines/SignalN/BaseClasses/BaseGenerator.mo",
   "variable": "PGenPu (active power generated at terminal, in pu base SnRef; bounded by meaning to [PMinPu, PMaxPu] \u2014 this equation IS the saturation)",
   "guard": "PGenRawPu >= PMaxPu / PGenRawPu <= PMinPu \u2014 comparisons on the continuous algebraic variable PGenRawPu, which is defined in BaseGeneratorSignalN.mo as `PGenRawPu = - PRefPu + Alpha * N;` and in BaseGeneratorSignalNSFR.mo as `PGenRawPu = - PRefPu + Alpha * N + AlphaSFR * NSFR;`. N / NSFR are the SignalN frequency-regulation signals supplied by the external (C++) frequency-handling model and PRefPu is a set-point input; all three step discontinuously at generation-loss / load-shed / set-point events, so PGenRawPu jumps at events.",
   "expression": "PGenPu = if PGenRawPu >= PMaxPu then PMaxPu elseif PGenRawPu <= PMinPu then PMinPu else PGenRawPu;   // line 73; the unclamped branch is the final `else PGenRawPu`",
   "severity": "HIGH",
   "refute_reasoning": "Reproduced on stock Dynawo 1.7.0: with a bus fault making the continuous SignalN balancing variable N jump, BaseGenerator.mo:73's stale `else PGenRawPu` branch is re-evaluated out of guard and exported as PGenPu = 3.572408192980 against PMaxPu = 3.0 (119% of PMax) and PGenPu = -0.313935271731 against PMinPu = 0 (generator solved absorbing 31.4 MW) \u2014 bit-identical to PGenRawPu each time, so it is a fresh evaluation of the identity branch, not stale output. No clamp exists: line 73 is the package's only PGenPu equation and it flows unlimited into SGenPu in BaseGeneratorSimplified.mo, unlike the sibling QGenPu = min(max(QGenRawPu, QMinPu), QMaxPu); the excursion needs the same minimumModeChangeTypeForAlgebraicRestoration=ALGEBRAIC_J_UPDATE setting that the confirmed ElectronicLoad exemplar also requires (verified: 0 excursions there under the default).",
   "impact_reasoning": "PGenPu feeds terminal current with no intervening state or limiter \u2014 BaseGeneratorSimplified.mo:36-37 sets SGenPu = Complex(PGenPu, QGenPu) and SGenPu = -terminal.V*conj(terminal.i), placing the unclamped `else PGenRawPu` branch directly inside the network algebraic loop; and the excursion is large, not marginal, because PGenRawPu = -PRefPu + Alpha*N where N is a purely algebraic global slack (SignalN.mo declares `output N` with no defining equation, only der(thetaRef)=0) that steps discontinuously at any trip or switching event, so freezing that branch removes the machine's PMax constraint from the system the solver is closing."
  }
 ],
 "refuted": [
  {
   "file": "Dynawo/Electrical/Controls/Machines/VoltageRegulators/Simplified/BaseClasses/OELNordic.mo",
   "variable": "y \u2014 \"Output of OEL\" (Modelica.Blocks.Interfaces.RealOutput y(start = Y0), instantiated in VRNordic.mo as overExcitationLimitation(OelMode = OelMode, Y0 = -1)); the three constant branches (-1, 0, 1) fix its intended range: the OEL output is never meant to be below -1 (the -1 branch is the maximum negative excursion, used to run the OEL timer down at its nominal rate)",
   "reason": "Check 3 fails: OELNordic's y is an algebraic leaf whose only consumer is timer.u in VRNordic.mo:124, a LimIntegrator(outMax=99, outMin=tOelMin) where u enters solely the derivative expression der(y)=...k*u \u2014 so, unlike connectedShare which multiplies the load injection and alters the converged network solution, a frozen-branch y cannot change the restoration solution at all, and a wrong derivative at the measure-zero event instant cannot move the hard-clamped timer state. The claimed magnitude is also unsupported: the shipped Nordic parameters only use IrLimPu = 1.8991 or 3.0618 (never ~2.8), and IrPu is dominated by the continuous field flux state, so the realistic out-of-guard excursion is order -0.5 to -1, leaving at most a cosmetic one-sample glitch in the exported curve."
  },
  {
   "file": "Dynawo/Electrical/Controls/Machines/VoltageRegulators/Standard/BaseClasses/RectifierRegulationCharacteristic.mo",
   "variable": "y \u2014 the FEX rectifier regulation factor (fraction intended to stay on [0,1]); no min/max/limiter is applied to the expression itself.",
   "reason": "Every consumer of the block (AcRotatingExciter.mo, St4b/St6b lines 53-55, St9c lines 232-244, Ac7c 173-175, Ac8c 191-193) wires the SAME V_E signal into both division.u2 \u2014 the denominator that forms u = Kc*IrPu/V_E \u2014 and into the product that multiplies y, so the stale branch-2 output is EfdPu \u221d V_E*(1 - A1*Kc*Ir/V_E) = V_E - A1*Kc*Ir: the 1/V_E blow-up cancels exactly, making the claimed \"y = -1.887 \u2192 EfdPu 1.9x the exciter voltage\" a bounded ~0.1-0.4 pu offset (and ST4b/ST6b/St9c/Ac7c/Ac8c further pass it through min(VbMaxPu, \u00b7)), so check (3) fails. Check (2) also fails on realism: with the shipped parameters (Kc=0.113 ST4B SMIB, Kc=0.2 EXAC1/RVS, Kp=9.3 \u2192 V_E\u224810) u sits at ~0.02-0.15 and would need a 10-80x single-event jump to exceed 1/A1=sqrt(3) \u2014 impossible in the AC family where V_E is an IntegratorVariableLimits state that cannot jump at all, and in the ST family only via a knife-edge phasor cancellation in PotentialCircuit; only check (1) holds (u is genuinely continuous and jumping, and the mode-frozen stale evaluation of this exact tree is reproducible)."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPTanPhi/HvdcPTanPhi.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1, bounded by meaning to [Q1MaxPu, Q1MinPu]",
   "reason": "The guard variable QInj1RawPu = tanPhi1Ref * PInj1Pu is a pure algebraic function of two external inputs and PMaxPu (PInj1Pu = -max(min(PMaxPu,P1RefPu),-PMaxPu)) with no network unknown in it, so unlike ElectronicLoad's UPu it cannot be moved by the mode-frozen restoration solve \u2014 an empirical MRE confirms a fault sagging U_B1 to 0.632 pu leaves QInj1RawPu/QInj1Pu unchanged at -0.15, and setpoint steps driving the raw value to 1.65 (3.3x Q1MaxPu=0.5) export QInj1Pu = 0.5 exactly under both the default ALGEBRAIC and the exemplar's ALGEBRAIC_J_UPDATE restoration modes (max exceedance 0 and 1.03e-8 numerical noise). The branch is re-evaluated in the same evalMode pass because the inputs are declared continuous and jump via Step's `if time < tStep` mode, and Dynawo refuses to connect a discrete event source to them at all."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPV/HvdcPVDiagramPQ.mo",
   "variable": "QInj2Pu \u2014 reactive power injected at terminal 2 in Q-mode (modeU2 = false), bounded by meaning to the PQ-diagram window [QInj2MinPu, QInj2MaxPu]",
   "reason": "The guard variable cannot jump at network events: the PQ-table limits are driven by PInj2Pu, which BaseHvdcP computes as a pure function of the P1RefPu setpoint (P1Pu = max(min(PMaxPu,P1RefPu),-PMaxPu), P2Pu = \u00b1KLosses*P1Pu) and is imposed on the terminal, so it is fully decoupled from voltage/current and does not move at fault clearing. Structurally the if-tree is just a saturation written longhand \u2014 since QInj2Pu = -Q2Pu, the else branch yields QInj2Pu = -Q2RefPu, exactly the quantity the guard tests, so it is a bounded constant rather than an unbounded extrapolation like ElectronicLoad's (UPu-Ud2Pu)/(Ud1Pu-Ud2Pu); the worst-case staleness error is the shift in the limits, not a blowup."
  },
  {
   "file": "Dynawo/Electrical/HVDC/HvdcPV/HvdcPVDanglingDiagramPQ.mo",
   "variable": "QInj1Pu \u2014 reactive power injected at terminal 1 in Q-mode (modeU1 = false), bounded by meaning to the PQ-diagram window [QInj1MinPu, QInj1MaxPu]",
   "reason": "The guard's continuous quantity is not network-coupled: BaseHvdcPDangling.mo:30 imposes P1Pu = max(min(PMaxPu, P1RefPu), -PMaxPu), so PInj1Pu (and hence the table-driven QInj1Min/MaxPu guards) is a pure function of the external setpoint with zero dependence on terminal voltage or current, and does not jump at a fault or fault clearing. Separately, the else branch `Q1Pu = Q1RefPu` references neither the guard variables nor any interpolation term, so unlike the ElectronicLoad exemplar it cannot extrapolate \u2014 evaluated outside its guard it returns the same finite setpoint, bounded by the diagram window at the previous operating point."
  },
  {
   "file": "Dynawo/Electrical/Loads/LoadAlphaBetaRestorativeReset.mo",
   "variable": "KpMlt (Types.PerUnit, \"Active power load reset variable multiplier\", intended bounded to [KpMltMin, KpMltMax] = [0.9, 2] purely by the branch structure)",
   "reason": "Check (2) fails decisively: unlike the exemplar's `connectedShare` (a pure algebraic unknown whose guarded branch assigns its VALUE, which then multiplies PRefPu inside the same algebraic system), the guarded branches here assign der(KpMlt), and KpMlt is a differential state in every mode (der(KpMlt)=0 even in the not-running branch) \u2014 so the mode-frozen algebraic restoration holds KpMlt fixed at its in-bounds value and re-solves only the algebraic unknowns, meaning the stale `else` branch can never place KpMlt outside [0.9, 2] and the PPu solved during the restoration uses the correct multiplier. The stale branch yields only a wrong derivative, bounded by Kp\u22480.05/s and appearing in no other equation (KpMlt/KqMlt occur nowhere else in the library), so the worst excursion is an O(Kp\u00b7h) drift that vanishes with step size and is smaller than the overshoot the strict-inequality anti-windup (`KpMlt > KpMltMax`) already permits by design \u2014 not the exemplar's step-independent O(1), exported violation."
  },
  {
   "file": "Dynawo/Electrical/Loads/LoadAlphaBetaRestorativeReset.mo",
   "variable": "KqMlt (Types.PerUnit, \"Reactive power load reset variable multiplier\", intended bounded to [KqMltMin, KqMltMax] = [0.9, 2] purely by the branch structure)",
   "reason": "The if/elseif tree assigns der(KqMlt), not KqMlt: the generated code marks it fType[5]=DIFFERENTIAL_EQ with yType[1]=DIFFERENTIAL, so SolverKINAlgRestoration's KIN_ALGEBRAIC pass (which keeps only ALGEBRAIC_EQ residuals and holds states fixed) never evaluates this branch \u2014 unlike the exemplar's connectedShare, an ALGEBRAIC_EQ assigned the bounded quantity directly and thus instantly 2.4981. A stale branch here yields only a finite wrong-sign rate whose effect on KqMlt is rate*dt = 0 at an event instant; evalMode() further classifies all four KpMlt/KqMlt relation changes as DIFFERENTIAL_MODE (=1), below ALGEBRAIC_MODE (=2), so they never trigger a restoration at all, and zero-crossings on KqMlt-KqMltMax and on the error term bound overshoot to O(solver tolerance)."
  },
  {
   "file": "Dynawo/NonElectrical/Blocks/Continuous/IntegratorVariableLimits.mo",
   "variable": "y \u2014 the limited integrator output; bounded by meaning to the band [limitMin, limitMax] (\"The output y is the result of the limitation of w by both variable limits\"). w is the deliberately UNLIMITED integrator state.",
   "reason": "Check 1 fails: in the block's only instantiation (AcRotatingExciter.mo:43, reused unmodified by BaseAc1/6/7/8), limitMin is a parameter Constant, w is an integrator state (or value-continuously pinned to a limit), and limitMax comes from firstOrder.y \u2014 a Modelica FirstOrder (T=1e-5) whose der(y)=(k*u-y)/T makes it a continuous state, deliberately filtering the one genuinely jumping algebraic signal (division1.y via rotor current IrPu) so the limit cannot jump at an event. With no guard variable able to jump, mode-frozen restoration keeps the correct branch selected and never evaluates y = w out of guard; the quoted w=8.0/limitMax=1.2 escape is fabricated and unreachable."
  },
  {
   "file": "Dynawo/NonElectrical/Blocks/NonLinear/VariableLimiter.mo",
   "variable": "y (limiter output; bounded by meaning to [limit2, limit1] \u2014 the block's whole contract is that y never leaves the variable limit band)",
   "reason": "The `smooth(0, ...)` wrapper is decisive: compiling the exact equation with Dynawo's bundled omcDynawo yields 0 zero-crossings and 0 stored relations, with the comparisons emitted as inline Greater/Less on the current iterate inside the equation function, whereas the identical expression without smooth() yields 2 zero-crossings and 2 RELATIONHYSTERESIS stored relations \u2014 so there is no stored branch selection to freeze, and the saturation is re-evaluated at every residual call including the mode-frozen restoration. Confirmed through the real precompiled path: ElectronicLoad.so embeds its relation strings (\"UPu < Ud2Pu\", \"UPu < Ud1Pu\") while IECWT4ACurrentSource2020.so, despite instantiating this VariableLimiter three times, embeds no relation for \"u > limit1\"/\"u < limit2\"."
  }
 ]
}